Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.233756E+01,5.444846E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.233546E+01,5.496680E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.228051E+01,5.523922E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.246478E+01,5.212091E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.219707E+01,5.825459E+01
00:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.225708E+01,5.471578E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.225665E+01,5.523107E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.220149E+01,5.550562E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.236969E+01,5.242313E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.213554E+01,5.847338E+01
00:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.218032E+01,5.497215E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.218122E+01,5.548535E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.212600E+01,5.576147E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.227989E+01,5.271036E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.207687E+01,5.868283E+01
01:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.210672E+01,5.521921E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.210874E+01,5.573091E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.205354E+01,5.600830E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.219477E+01,5.298424E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.202088E+01,5.888353E+01
01:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.203590E+01,5.545814E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.203893E+01,5.596862E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.198375E+01,5.624722E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.211386E+01,5.324605E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.196737E+01,5.907604E+01
01:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.196936E+01,5.568370E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.197289E+01,5.619450E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.191803E+01,5.647324E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.203813E+01,5.349246E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.191620E+01,5.926081E+01
01:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.190652E+01,5.589765E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.191021E+01,5.640987E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.185586E+01,5.668798E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.196697E+01,5.372515E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.186723E+01,5.943821E+01
02:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.184668E+01,5.610223E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.185023E+01,5.661682E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.179659E+01,5.689358E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.189959E+01,5.394653E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.182037E+01,5.960856E+01
02:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.178933E+01,5.629909E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.179264E+01,5.681633E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.173974E+01,5.709157E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.183555E+01,5.415788E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.177551E+01,5.977214E+01
02:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.173493E+01,5.648658E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.173783E+01,5.700696E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.168573E+01,5.728036E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.177512E+01,5.435819E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.173257E+01,5.992921E+01
02:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.168337E+01,5.666492E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.168569E+01,5.718894E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.163449E+01,5.746015E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.171809E+01,5.454796E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.169146E+01,6.008003E+01
03:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.163424E+01,5.683540E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.163591E+01,5.736330E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.158564E+01,5.763215E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.166406E+01,5.472846E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.165209E+01,6.022483E+01
03:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.158724E+01,5.699908E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.158825E+01,5.753081E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.153887E+01,5.779735E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.161270E+01,5.490065E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.161440E+01,6.036385E+01
03:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.154227E+01,5.715618E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.154266E+01,5.769156E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.149410E+01,5.795596E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.156390E+01,5.506485E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.157841E+01,6.049691E+01
03:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.149912E+01,5.730738E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.149894E+01,5.784620E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.145115E+01,5.810863E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.151739E+01,5.522186E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.154398E+01,6.062452E+01
04:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.145762E+01,5.745321E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.145692E+01,5.799523E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.140983E+01,5.825591E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.147295E+01,5.537233E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.151098E+01,6.074711E+01
04:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.141764E+01,5.759408E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.141650E+01,5.813902E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.137004E+01,5.839817E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.143042E+01,5.551677E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.147933E+01,6.086496E+01
04:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.137977E+01,5.772790E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.137807E+01,5.827610E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.133229E+01,5.853344E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.139016E+01,5.565389E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.144898E+01,6.097823E+01
04:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.134395E+01,5.785480E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.134156E+01,5.840668E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.129655E+01,5.866187E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.135206E+01,5.578401E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.141986E+01,6.108710E+01
05:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.130981E+01,5.797602E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.130669E+01,5.853168E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.126248E+01,5.878460E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.131581E+01,5.590813E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.139195E+01,6.119168E+01
05:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.127711E+01,5.809242E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.127328E+01,5.865176E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.122983E+01,5.890247E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.128120E+01,5.602693E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.136518E+01,6.129213E+01
05:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.124823E+01,5.819543E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.124312E+01,5.876037E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.120091E+01,5.900708E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.124995E+01,5.613442E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.133954E+01,6.138856E+01
05:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.123709E+01,5.823522E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.137573E+01,5.828447E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.138904E+01,5.833020E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.123998E+01,5.616877E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.131440E+01,6.148324E+01
06:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.125939E+01,5.815561E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.172723E+01,5.704388E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.184157E+01,5.673746E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.127089E+01,5.606237E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.130084E+01,6.153441E+01
06:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.131396E+01,5.796127E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.225307E+01,5.524311E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.244148E+01,5.470100E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.134194E+01,5.581862E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.130020E+01,6.153683E+01
06:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.140048E+01,5.765468E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.290188E+01,5.310882E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.312375E+01,5.248428E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.144919E+01,5.545295E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.132114E+01,6.145784E+01
06:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.150215E+01,5.729673E+01,1.619462E+03,1.265485E+01,5.754558E-02,1.252388E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.357689E+01,5.098635E+01,3.739331E+03,4.938257E+01,1.328722E-01,4.902770E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.371895E+01,5.061667E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.157278E+01,5.503494E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.135985E+01,6.131215E+01
07:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.157813E+01,5.703087E+01,1.619462E+03,9.514078E+01,5.754558E-02,9.408570E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389976E+01,4.995652E+01,3.739331E+03,2.041508E+02,1.328722E-01,2.020599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389990E+01,4.997017E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.166313E+01,5.473156E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.139592E+01,6.117677E+01
07:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.166191E+01,5.673930E+01,1.619462E+03,2.068514E+02,5.754558E-02,2.045472E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389954E+01,4.969810E+01,3.739331E+03,3.834762E+02,1.328722E-01,3.793791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389960E+01,4.976204E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.176333E+01,5.439736E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.143889E+01,6.101594E+01
07:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.179024E+01,5.629597E+01,1.619462E+03,3.577862E+02,5.754558E-02,3.537958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389944E+01,4.922234E+01,3.739331E+03,6.082894E+02,1.328722E-01,6.016780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389956E+01,4.937740E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.190871E+01,5.391649E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.150416E+01,6.077251E+01
07:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.193080E+01,5.581487E+01,1.619462E+03,5.406991E+02,5.754558E-02,5.346554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389942E+01,4.870420E+01,3.739331E+03,8.080953E+02,1.328722E-01,7.990523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389955E+01,4.896708E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.206087E+01,5.341832E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.157199E+01,6.052067E+01
08:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.207967E+01,5.531032E+01,1.619462E+03,6.877675E+02,5.754558E-02,6.800805E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389956E+01,4.825649E+01,3.739331E+03,9.147241E+02,1.328722E-01,9.044924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389961E+01,4.860237E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.221662E+01,5.291377E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.163941E+01,6.027154E+01
08:15:00,3.847054E+03,5.343391E+01,1.367000E-01,5.330535E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.316202E+01,5.275776E+01,1.619462E+03,9.865170E+02,5.754558E-02,9.754833E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389970E+01,4.872976E+01,3.739331E+03,1.333404E+03,1.328722E-01,1.318483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389970E+01,4.910494E+01,1.619462E+03,2.505531E+01,5.754558E-02,2.485746E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.326935E+01,5.067019E+01,2.954047E+03,4.538108E+01,1.049678E-01,4.564477E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.271886E+01,5.735987E+01
08:30:00,3.847054E+03,2.294855E+02,1.367000E-01,2.283789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.373558E+01,5.196223E+01,1.619462E+03,1.285615E+03,5.754558E-02,1.271243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389937E+01,4.928735E+01,3.739331E+03,1.730891E+03,1.328722E-01,1.711533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389942E+01,4.975924E+01,1.619462E+03,1.067542E+02,5.754558E-02,1.056647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.378931E+01,5.021242E+01,2.954047E+03,2.349538E+02,1.049678E-01,2.363053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.348975E+01,5.578123E+01
08:45:00,3.847054E+03,4.877500E+02,1.367000E-01,4.837574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389947E+01,5.279262E+01,1.619462E+03,1.571327E+03,5.754558E-02,1.553784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389900E+01,4.988771E+01,3.739331E+03,2.115471E+03,1.328722E-01,2.091842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389909E+01,5.059998E+01,1.619462E+03,2.272035E+02,5.754558E-02,2.247649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389973E+01,5.150657E+01,2.954047E+03,5.534317E+02,1.049678E-01,5.512436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389887E+01,5.577042E+01
09:00:00,3.847054E+03,7.879760E+02,1.367000E-01,7.806559E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389856E+01,5.338051E+01,1.619462E+03,1.846634E+03,5.754558E-02,1.826086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389809E+01,4.987817E+01,3.739331E+03,2.488736E+03,1.328722E-01,2.461028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389806E+01,5.080821E+01,1.619462E+03,3.667828E+02,5.754558E-02,3.627920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389893E+01,5.225316E+01,2.954047E+03,9.383908E+02,1.049678E-01,9.319373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389853E+01,5.637007E+01
09:15:00,3.847054E+03,1.183220E+03,1.367000E-01,1.171076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389808E+01,5.447490E+01,1.619462E+03,2.003997E+03,5.754558E-02,1.981794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389783E+01,5.002986E+01,3.739331E+03,2.624133E+03,1.328722E-01,2.595051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389776E+01,5.136291E+01,1.619462E+03,5.477981E+02,5.754558E-02,5.417230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389847E+01,5.369378E+01,2.954047E+03,1.514501E+03,1.049678E-01,1.500925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389809E+01,5.742573E+01
09:30:00,3.847054E+03,1.489875E+03,1.367000E-01,1.473449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389671E+01,5.462764E+01,1.619462E+03,2.130791E+03,5.754558E-02,2.107283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389743E+01,4.993648E+01,3.739331E+03,2.726754E+03,1.328722E-01,2.696699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389705E+01,5.150028E+01,1.619462E+03,6.888239E+02,5.754558E-02,6.812033E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389715E+01,5.413317E+01,2.954047E+03,1.978299E+03,1.049678E-01,1.956518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389665E+01,5.741923E+01
09:45:00,3.847054E+03,1.742009E+03,1.367000E-01,1.722930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389624E+01,5.419557E+01,1.619462E+03,2.231513E+03,5.754558E-02,2.206979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389738E+01,4.980629E+01,3.739331E+03,2.806634E+03,1.328722E-01,2.775848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389685E+01,5.144424E+01,1.619462E+03,8.041435E+02,5.754558E-02,7.953057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389657E+01,5.388251E+01,2.954047E+03,2.333985E+03,1.049678E-01,2.308485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389539E+01,5.681360E+01
10:00:00,3.847054E+03,1.976866E+03,1.367000E-01,1.955310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389620E+01,5.363682E+01,1.619462E+03,2.308728E+03,5.754558E-02,2.283378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389747E+01,4.974112E+01,3.739331E+03,2.873601E+03,1.328722E-01,2.842159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389689E+01,5.139617E+01,1.619462E+03,9.111878E+02,5.754558E-02,9.012211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389644E+01,5.342032E+01,2.954047E+03,2.640174E+03,1.049678E-01,2.611499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389538E+01,5.612093E+01
10:15:00,3.847054E+03,2.089289E+03,1.367000E-01,2.066591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389633E+01,5.317416E+01,1.619462E+03,2.321136E+03,5.754558E-02,2.295665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389754E+01,4.973218E+01,3.739331E+03,2.837767E+03,1.328722E-01,2.806774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389697E+01,5.141233E+01,1.619462E+03,9.642877E+02,5.754558E-02,9.537837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389651E+01,5.301131E+01,2.954047E+03,2.735631E+03,1.049678E-01,2.706082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389558E+01,5.557275E+01
10:30:00,3.847054E+03,2.187735E+03,1.367000E-01,2.163948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389698E+01,5.282564E+01,1.619462E+03,2.315737E+03,5.754558E-02,2.290303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389784E+01,4.974799E+01,3.739331E+03,2.804803E+03,1.328722E-01,2.774147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389740E+01,5.146003E+01,1.619462E+03,1.008953E+03,5.754558E-02,9.979618E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389708E+01,5.269260E+01,2.954047E+03,2.812644E+03,1.049678E-01,2.782268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389648E+01,5.516892E+01
10:45:00,3.847054E+03,2.275453E+03,1.367000E-01,2.250631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389764E+01,5.262700E+01,1.619462E+03,2.292396E+03,5.754558E-02,2.267174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389818E+01,4.977567E+01,3.739331E+03,2.784435E+03,1.328722E-01,2.753929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389788E+01,5.149188E+01,1.619462E+03,1.048795E+03,5.754558E-02,1.037340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389767E+01,5.251097E+01,2.954047E+03,2.881246E+03,1.049678E-01,2.849987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389735E+01,5.496139E+01
11:00:00,3.847054E+03,2.355505E+03,1.367000E-01,2.329720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389776E+01,5.237328E+01,1.619462E+03,2.252411E+03,5.754558E-02,2.227586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389822E+01,4.982216E+01,3.739331E+03,2.776406E+03,1.328722E-01,2.745917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389790E+01,5.151656E+01,1.619462E+03,1.084480E+03,5.754558E-02,1.072600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389778E+01,5.227928E+01,2.954047E+03,2.943734E+03,1.049678E-01,2.911643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389748E+01,5.467795E+01
11:15:00,3.847054E+03,2.388225E+03,1.367000E-01,2.361991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389790E+01,5.213147E+01,1.619462E+03,2.177865E+03,5.754558E-02,2.153820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389831E+01,4.982409E+01,3.739331E+03,2.738893E+03,1.328722E-01,2.708747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389798E+01,5.146457E+01,1.619462E+03,1.097916E+03,5.754558E-02,1.085851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389792E+01,5.205438E+01,2.954047E+03,2.926698E+03,1.049678E-01,2.894646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389765E+01,5.441993E+01
