Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.847054E+03,2.411755E+03,1.367000E-01,2.385199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389806E+01,5.175674E+01,1.619462E+03,2.088294E+03,5.754558E-02,2.065205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389846E+01,4.969220E+01,3.739331E+03,2.705887E+03,1.328722E-01,2.676055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389813E+01,5.122653E+01,1.619462E+03,1.107694E+03,5.754558E-02,1.095494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389808E+01,5.168646E+01,2.954047E+03,2.902746E+03,1.049678E-01,2.870858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389784E+01,5.404916E+01
11:45:00,3.847054E+03,2.428915E+03,1.367000E-01,2.402136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389818E+01,5.145349E+01,1.619462E+03,1.986341E+03,5.754558E-02,1.964360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389858E+01,4.966664E+01,3.739331E+03,2.673186E+03,1.328722E-01,2.643691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389824E+01,5.103656E+01,1.619462E+03,1.113679E+03,5.754558E-02,1.101399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389820E+01,5.139345E+01,2.954047E+03,2.873044E+03,1.049678E-01,2.841440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389794E+01,5.371560E+01
12:00:00,3.847054E+03,2.439257E+03,1.367000E-01,2.412335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389824E+01,5.128332E+01,1.619462E+03,1.875474E+03,5.754558E-02,1.854701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389861E+01,4.975216E+01,3.739331E+03,2.642285E+03,1.328722E-01,2.613105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389828E+01,5.095758E+01,1.619462E+03,1.117256E+03,5.754558E-02,1.104923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389826E+01,5.123702E+01,2.954047E+03,2.839067E+03,1.049678E-01,2.807799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389800E+01,5.349129E+01
12:15:00,3.847054E+03,2.403054E+03,1.367000E-01,2.376510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389825E+01,5.118748E+01,1.619462E+03,1.740652E+03,5.754558E-02,1.721359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389863E+01,4.984622E+01,3.739331E+03,2.570078E+03,1.328722E-01,2.541675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389829E+01,5.092431E+01,1.619462E+03,1.099584E+03,5.754558E-02,1.087436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389826E+01,5.115165E+01,2.954047E+03,2.726459E+03,1.049678E-01,2.696407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389802E+01,5.335080E+01
12:30:00,3.847054E+03,2.359950E+03,1.367000E-01,2.333895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389782E+01,5.071882E+01,1.619462E+03,1.604478E+03,5.754558E-02,1.586694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389842E+01,4.952804E+01,3.739331E+03,2.496644E+03,1.328722E-01,2.469068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389787E+01,5.049650E+01,1.619462E+03,1.078539E+03,5.754558E-02,1.066628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389788E+01,5.067330E+01,2.954047E+03,2.606480E+03,1.049678E-01,2.577767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389755E+01,5.289769E+01
12:45:00,3.847054E+03,2.312171E+03,1.367000E-01,2.286654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389800E+01,5.017777E+01,1.619462E+03,1.480093E+03,5.754558E-02,1.463686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389865E+01,4.922240E+01,3.739331E+03,2.421850E+03,1.328722E-01,2.395112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389805E+01,5.000579E+01,1.619462E+03,1.055063E+03,5.754558E-02,1.043415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389807E+01,5.012923E+01,2.954047E+03,2.481431E+03,1.049678E-01,2.454111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389767E+01,5.231964E+01
13:00:00,3.847054E+03,2.260847E+03,1.367000E-01,2.235895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389830E+01,4.981099E+01,1.619462E+03,1.370350E+03,5.754558E-02,1.355157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389870E+01,4.908993E+01,3.739331E+03,2.346610E+03,1.328722E-01,2.320700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389835E+01,4.968475E+01,1.619462E+03,1.030069E+03,5.754558E-02,1.018695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389837E+01,4.977182E+01,2.954047E+03,2.352400E+03,1.049678E-01,2.326509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389791E+01,5.184603E+01
13:15:00,3.847054E+03,2.354554E+03,1.367000E-01,2.328547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389853E+01,4.962806E+01,1.619462E+03,1.345300E+03,5.754558E-02,1.330378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389883E+01,4.909339E+01,3.739331E+03,2.419124E+03,1.328722E-01,2.392393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389858E+01,4.953966E+01,1.619462E+03,1.074452E+03,5.754558E-02,1.062577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389860E+01,4.960361E+01,2.954047E+03,2.486505E+03,1.049678E-01,2.459128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389811E+01,5.152312E+01
13:30:00,3.847054E+03,2.454720E+03,1.367000E-01,2.427564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389852E+01,5.001188E+01,1.619462E+03,1.341200E+03,5.754558E-02,1.326310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389878E+01,4.960934E+01,3.739331E+03,2.500558E+03,1.328722E-01,2.472884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389856E+01,4.995197E+01,1.619462E+03,1.129781E+03,5.754558E-02,1.117275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389857E+01,5.000734E+01,2.954047E+03,2.630425E+03,1.049678E-01,2.601440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389793E+01,5.176482E+01
13:45:00,3.847054E+03,2.558811E+03,1.367000E-01,2.530489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389826E+01,5.048420E+01,1.619462E+03,1.346770E+03,5.754558E-02,1.331826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389843E+01,5.014242E+01,3.739331E+03,2.587275E+03,1.328722E-01,2.558628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389829E+01,5.044400E+01,1.619462E+03,1.198249E+03,5.754558E-02,1.184981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389826E+01,5.046156E+01,2.954047E+03,2.780587E+03,1.049678E-01,2.749944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389777E+01,5.220236E+01
14:00:00,3.847054E+03,2.665835E+03,1.367000E-01,2.636357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389790E+01,5.075928E+01,1.619462E+03,1.360115E+03,5.754558E-02,1.345045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389803E+01,5.044236E+01,3.739331E+03,2.677211E+03,1.328722E-01,2.647599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389792E+01,5.073566E+01,1.619462E+03,1.282152E+03,5.754558E-02,1.267974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389784E+01,5.066495E+01,2.954047E+03,2.935083E+03,1.049678E-01,2.902766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389752E+01,5.255134E+01
14:15:00,3.847054E+03,2.726308E+03,1.367000E-01,2.696224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389764E+01,5.083488E+01,1.619462E+03,1.356692E+03,5.754558E-02,1.341697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389777E+01,5.054728E+01,3.739331E+03,2.719994E+03,1.328722E-01,2.689971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389766E+01,5.082942E+01,1.619462E+03,1.358708E+03,5.754558E-02,1.343722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389753E+01,5.062910E+01,2.954047E+03,3.004308E+03,1.049678E-01,2.971292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389730E+01,5.274153E+01
14:30:00,3.847054E+03,2.786767E+03,1.367000E-01,2.756090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389745E+01,5.103345E+01,1.619462E+03,1.356313E+03,5.754558E-02,1.341362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389761E+01,5.079758E+01,3.739331E+03,2.761512E+03,1.328722E-01,2.731107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389747E+01,5.104943E+01,1.619462E+03,1.447309E+03,5.754558E-02,1.431391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389731E+01,5.069623E+01,2.954047E+03,3.073967E+03,1.049678E-01,3.040255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389703E+01,5.304169E+01
14:45:00,3.847054E+03,2.846514E+03,1.367000E-01,2.815250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389726E+01,5.122410E+01,1.619462E+03,1.358320E+03,5.754558E-02,1.343381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389742E+01,5.104423E+01,3.739331E+03,2.801355E+03,1.328722E-01,2.770580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389728E+01,5.126488E+01,1.619462E+03,1.546224E+03,5.754558E-02,1.529262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389708E+01,5.072939E+01,2.954047E+03,3.143919E+03,1.049678E-01,3.109516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389680E+01,5.333288E+01
15:00:00,3.847054E+03,2.904803E+03,1.367000E-01,2.872959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389706E+01,5.131637E+01,1.619462E+03,1.362039E+03,5.754558E-02,1.347087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389722E+01,5.118883E+01,3.739331E+03,2.839031E+03,1.328722E-01,2.807901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389709E+01,5.138430E+01,1.619462E+03,1.653052E+03,5.754558E-02,1.634959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389686E+01,5.064906E+01,2.954047E+03,3.214064E+03,1.049678E-01,3.178966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389659E+01,5.352283E+01
15:15:00,3.847054E+03,2.919223E+03,1.367000E-01,2.887272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389694E+01,5.132279E+01,1.619462E+03,1.346635E+03,5.754558E-02,1.331874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389710E+01,5.124551E+01,3.739331E+03,2.829252E+03,1.328722E-01,2.798277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389697E+01,5.141868E+01,1.619462E+03,1.765020E+03,5.754558E-02,1.745736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389673E+01,5.049066E+01,2.954047E+03,3.208434E+03,1.049678E-01,3.173465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389644E+01,5.360772E+01
15:30:00,3.847054E+03,2.927389E+03,1.367000E-01,2.895384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389695E+01,5.132541E+01,1.619462E+03,1.329694E+03,5.754558E-02,1.315135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389712E+01,5.130243E+01,3.739331E+03,2.812271E+03,1.328722E-01,2.781515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389700E+01,5.145593E+01,1.619462E+03,1.887508E+03,5.754558E-02,1.866891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389713E+01,5.029079E+01,2.954047E+03,3.198407E+03,1.049678E-01,3.163590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389649E+01,5.368809E+01
15:45:00,3.847054E+03,2.929327E+03,1.367000E-01,2.897324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389694E+01,5.132891E+01,1.619462E+03,1.311333E+03,5.754558E-02,1.296985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389711E+01,5.136107E+01,3.739331E+03,2.788992E+03,1.328722E-01,2.758512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389698E+01,5.149622E+01,1.619462E+03,2.016990E+03,5.754558E-02,1.994949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389722E+01,5.009603E+01,2.954047E+03,3.184711E+03,1.049678E-01,3.150072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389643E+01,5.375416E+01
16:00:00,3.847054E+03,2.924916E+03,1.367000E-01,2.892972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389693E+01,5.132694E+01,1.619462E+03,1.291502E+03,5.754558E-02,1.277376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389709E+01,5.141096E+01,3.739331E+03,2.759863E+03,1.328722E-01,2.729710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389697E+01,5.152861E+01,1.619462E+03,2.150783E+03,5.754558E-02,2.127258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389728E+01,4.993057E+01,2.954047E+03,3.167918E+03,1.049678E-01,3.133480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389638E+01,5.379048E+01
16:15:00,3.847054E+03,2.894012E+03,1.367000E-01,2.862406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389692E+01,5.132018E+01,1.619462E+03,1.262889E+03,5.754558E-02,1.249076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389707E+01,5.145137E+01,3.739331E+03,2.708454E+03,1.328722E-01,2.678864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389695E+01,5.155245E+01,1.619462E+03,2.257807E+03,5.754558E-02,2.233080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389732E+01,4.979660E+01,2.954047E+03,3.111506E+03,1.049678E-01,3.077689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389633E+01,5.379859E+01
16:30:00,3.847054E+03,2.855287E+03,1.367000E-01,2.824097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389706E+01,5.138348E+01,1.619462E+03,1.232941E+03,5.754558E-02,1.219454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389720E+01,5.156073E+01,3.739331E+03,2.652358E+03,1.328722E-01,2.623374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389710E+01,5.164965E+01,1.619462E+03,2.352624E+03,5.754558E-02,2.326842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389742E+01,4.971906E+01,2.954047E+03,3.051476E+03,1.049678E-01,3.018303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389660E+01,5.392206E+01
16:45:00,3.847054E+03,2.806532E+03,1.367000E-01,2.775867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389705E+01,5.146349E+01,1.619462E+03,1.200185E+03,5.754558E-02,1.187054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389719E+01,5.168336E+01,3.739331E+03,2.588572E+03,1.328722E-01,2.560279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389709E+01,5.176337E+01,1.619462E+03,2.435230E+03,5.754558E-02,2.408529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389744E+01,4.965733E+01,2.954047E+03,2.987993E+03,1.049678E-01,2.955501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389657E+01,5.407901E+01
17:00:00,3.847054E+03,2.747305E+03,1.367000E-01,2.717279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389703E+01,5.152881E+01,1.619462E+03,1.165269E+03,5.754558E-02,1.152517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389716E+01,5.178853E+01,3.739331E+03,2.518945E+03,1.328722E-01,2.491407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389706E+01,5.186052E+01,1.619462E+03,2.501892E+03,5.754558E-02,2.474451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389744E+01,4.959410E+01,2.954047E+03,2.920961E+03,1.049678E-01,2.889188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389649E+01,5.419982E+01
17:15:00,3.847054E+03,2.716295E+03,1.367000E-01,2.686602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389701E+01,5.158082E+01,1.619462E+03,1.145336E+03,5.754558E-02,1.132800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389713E+01,5.187429E+01,3.739331E+03,2.483261E+03,1.328722E-01,2.456107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389703E+01,5.193742E+01,1.619462E+03,2.567637E+03,5.754558E-02,2.539466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389746E+01,4.953907E+01,2.954047E+03,2.923680E+03,1.049678E-01,2.891871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389642E+01,5.427071E+01
17:30:00,3.847054E+03,2.674884E+03,1.367000E-01,2.645646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389702E+01,5.163415E+01,1.619462E+03,1.123664E+03,5.754558E-02,1.111368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389713E+01,5.195242E+01,3.739331E+03,2.442960E+03,1.328722E-01,2.416252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389702E+01,5.200572E+01,1.619462E+03,2.612736E+03,5.754558E-02,2.584065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389749E+01,4.950242E+01,2.954047E+03,2.924195E+03,1.049678E-01,2.892397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389638E+01,5.430672E+01
17:45:00,3.847054E+03,2.624285E+03,1.367000E-01,2.595601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389704E+01,5.170017E+01,1.619462E+03,1.101188E+03,5.754558E-02,1.089139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389713E+01,5.203387E+01,3.739331E+03,2.400259E+03,1.328722E-01,2.374022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389703E+01,5.207683E+01,1.619462E+03,2.631458E+03,5.754558E-02,2.602576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389753E+01,4.948698E+01,2.954047E+03,2.922072E+03,1.049678E-01,2.890313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389636E+01,5.432625E+01
18:00:00,3.847054E+03,2.564178E+03,1.367000E-01,2.536149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389707E+01,5.178357E+01,1.619462E+03,1.076719E+03,5.754558E-02,1.064938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389714E+01,5.212480E+01,3.739331E+03,2.352437E+03,1.328722E-01,2.326724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389704E+01,5.215743E+01,1.619462E+03,2.620046E+03,5.754558E-02,2.591281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389757E+01,4.949340E+01,2.954047E+03,2.916915E+03,1.049678E-01,2.885221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389635E+01,5.434159E+01
18:15:00,3.847054E+03,2.330810E+03,1.367000E-01,2.305328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389709E+01,5.188498E+01,1.619462E+03,9.759025E+02,5.754558E-02,9.652246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389716E+01,5.222846E+01,3.739331E+03,2.132435E+03,1.328722E-01,2.109125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389706E+01,5.225098E+01,1.619462E+03,2.497962E+03,5.754558E-02,2.470528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389762E+01,4.952472E+01,2.954047E+03,2.610161E+03,1.049678E-01,2.581804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389636E+01,5.435892E+01
18:30:00,3.847054E+03,2.077094E+03,1.367000E-01,2.054354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389782E+01,5.165931E+01,1.619462E+03,8.656192E+02,5.754558E-02,8.561350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389792E+01,5.200753E+01,3.739331E+03,1.891621E+03,1.328722E-01,1.870913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389786E+01,5.204303E+01,1.619462E+03,2.325397E+03,5.754558E-02,2.299837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389790E+01,4.917962E+01,2.954047E+03,2.284029E+03,1.049678E-01,2.259161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389774E+01,5.423151E+01
18:45:00,3.847054E+03,1.804210E+03,1.367000E-01,1.784413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389814E+01,5.139690E+01,1.619462E+03,7.467740E+02,5.754558E-02,7.385739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389823E+01,5.175706E+01,3.739331E+03,1.631804E+03,1.328722E-01,1.613900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389818E+01,5.180407E+01,1.619462E+03,2.091397E+03,5.754558E-02,2.068371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389836E+01,4.892115E+01,2.954047E+03,1.942277E+03,1.049678E-01,1.921059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389798E+01,5.409051E+01
19:00:00,3.847054E+03,1.515078E+03,1.367000E-01,1.498398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389842E+01,5.129130E+01,1.619462E+03,6.210774E+02,5.754558E-02,6.142346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389849E+01,5.166815E+01,3.739331E+03,1.356590E+03,1.328722E-01,1.341653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389843E+01,5.171305E+01,1.619462E+03,1.789139E+03,5.754558E-02,1.769392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389881E+01,4.892614E+01,2.954047E+03,1.587727E+03,1.049678E-01,1.570295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389812E+01,5.401739E+01
19:15:00,3.847054E+03,1.256772E+03,1.367000E-01,1.242891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389862E+01,5.136492E+01,1.619462E+03,5.095573E+02,5.754558E-02,5.039251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389867E+01,5.175947E+01,3.739331E+03,1.114277E+03,1.328722E-01,1.101967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389861E+01,5.179128E+01,1.619462E+03,1.458623E+03,5.754558E-02,1.442478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389908E+01,4.914235E+01,2.954047E+03,1.295392E+03,1.049678E-01,1.281111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389822E+01,5.402636E+01
19:30:00,3.847054E+03,9.996913E+02,1.367000E-01,9.886204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389923E+01,5.101431E+01,1.619462E+03,3.992093E+02,5.754558E-02,3.947858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389931E+01,5.141994E+01,3.739331E+03,8.742710E+02,1.328722E-01,8.645879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389928E+01,5.146380E+01,1.619462E+03,1.125344E+03,5.754558E-02,1.112848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389934E+01,4.885683E+01,2.954047E+03,9.954914E+02,1.049678E-01,9.844930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389934E+01,5.373570E+01
19:45:00,3.847054E+03,7.512859E+02,1.367000E-01,7.429430E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389945E+01,5.049429E+01,1.619462E+03,2.926240E+02,5.754558E-02,2.893732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389951E+01,5.090727E+01,3.739331E+03,6.422663E+02,1.328722E-01,6.351339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389949E+01,5.097051E+01,1.619462E+03,8.349227E+02,5.754558E-02,8.256237E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389960E+01,4.842796E+01,2.954047E+03,6.903793E+02,1.049678E-01,6.827325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389952E+01,5.332510E+01
20:00:00,3.847054E+03,5.148349E+02,1.367000E-01,5.090986E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389963E+01,5.003403E+01,1.619462E+03,1.906926E+02,5.754558E-02,1.885671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389967E+01,5.045233E+01,3.739331E+03,4.202825E+02,1.328722E-01,4.155991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389965E+01,5.052862E+01,1.619462E+03,6.028159E+02,5.754558E-02,5.960855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389973E+01,4.810250E+01,2.954047E+03,3.824553E+02,1.049678E-01,3.781980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389965E+01,5.295050E+01
20:15:00,3.847054E+03,3.581145E+02,1.367000E-01,3.541144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389975E+01,4.970251E+01,1.619462E+03,1.245890E+02,5.754558E-02,1.231968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389978E+01,5.012555E+01,3.739331E+03,2.763270E+02,1.328722E-01,2.732399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389976E+01,5.020630E+01,1.619462E+03,4.560611E+02,5.754558E-02,4.509601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389987E+01,4.792064E+01,2.954047E+03,2.502331E+02,1.049678E-01,2.474367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.389974E+01,5.266472E+01
20:30:00,3.847054E+03,2.186769E+02,1.367000E-01,2.162316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389996E+01,4.955295E+01,1.619462E+03,7.257828E+01,5.754558E-02,7.176646E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.390042E+01,4.999851E+01,3.739331E+03,1.620537E+02,1.328722E-01,1.602414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.389897E+01,5.008404E+01,1.619462E+03,3.423029E+02,5.754558E-02,3.384690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389995E+01,4.784171E+01,2.954047E+03,1.457758E+02,1.049678E-01,1.441453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.378432E+01,5.291716E+01
20:45:00,3.847054E+03,1.060484E+02,1.367000E-01,1.048615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.389315E+01,4.953867E+01,1.619462E+03,3.170135E+01,5.754558E-02,3.134648E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.384925E+01,5.013228E+01,3.739331E+03,7.129621E+01,1.328722E-01,7.049824E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.384669E+01,5.022090E+01,1.619462E+03,2.378335E+02,5.754558E-02,2.351672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389998E+01,4.781110E+01,2.954047E+03,6.381149E+01,1.049678E-01,6.309730E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.363575E+01,5.337188E+01
21:00:00,3.847054E+03,1.590808E+01,1.367000E-01,1.572987E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.383611E+01,4.971399E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.376258E+01,5.040429E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.375681E+01,5.050273E+01,1.619462E+03,1.458178E+02,5.754558E-02,1.441818E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389999E+01,4.779792E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.350964E+01,5.378691E+01
21:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.374362E+01,5.000103E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.366735E+01,5.070417E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.365618E+01,5.081955E+01,1.619462E+03,8.456403E+01,5.754558E-02,8.361489E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.389999E+01,4.779106E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.341025E+01,5.411920E+01
21:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.357559E+01,5.051483E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.351191E+01,5.118599E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.349080E+01,5.133323E+01,1.619462E+03,4.170924E+01,5.754558E-02,4.124104E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.385887E+01,4.790741E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.324819E+01,5.465561E+01
21:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.340627E+01,5.103486E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.335757E+01,5.166596E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.332505E+01,5.185034E+01,1.619462E+03,1.428663E+01,5.754558E-02,1.412625E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.374468E+01,4.823766E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.308139E+01,5.521060E+01
22:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.326272E+01,5.147915E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.322537E+01,5.207999E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.318425E+01,5.229315E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.359497E+01,4.867488E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.294384E+01,5.567209E+01
22:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.313638E+01,5.187347E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.310677E+01,5.245443E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.306062E+01,5.268531E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.344245E+01,4.912477E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.283247E+01,5.604873E+01
22:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.301858E+01,5.224429E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.299460E+01,5.281150E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.294570E+01,5.305288E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.329765E+01,4.955612E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.273495E+01,5.638095E+01
22:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.290640E+01,5.260030E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.288706E+01,5.315650E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.283641E+01,5.340528E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.316002E+01,4.996995E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.264419E+01,5.669224E+01
23:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.279965E+01,5.294165E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.278434E+01,5.348848E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.273236E+01,5.374324E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.302846E+01,5.036920E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.255837E+01,5.698842E+01
23:15:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.269838E+01,5.326784E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.268651E+01,5.380680E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.263355E+01,5.406644E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.290317E+01,5.075272E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.247755E+01,5.726896E+01
23:30:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.260205E+01,5.358018E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.259313E+01,5.411266E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.253947E+01,5.437622E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.278440E+01,5.111937E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.240150E+01,5.753435E+01
23:45:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.251009E+01,5.388029E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.250371E+01,5.440737E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.244954E+01,5.467419E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.267199E+01,5.146912E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.232972E+01,5.778610E+01
24:00:00,3.847054E+03,0.000000E+00,1.367000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.231807E+01,2.242204E+01,5.416941E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.241791E+01,5.469184E+01,3.739331E+03,0.000000E+00,1.328722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228262E+01,2.236333E+01,5.496155E+01,1.619462E+03,0.000000E+00,5.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.226968E+01,2.256559E+01,5.180265E+01,2.954047E+03,0.000000E+00,1.049678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219887E+01,2.062306E+01,2.226170E+01,5.802579E+01
Peak,3.847054E+03,2.929327E+03,1.367000E-01,2.897324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.619462E+03,2.321136E+03,5.754558E-02,2.295665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.739331E+03,2.873601E+03,1.328722E-01,2.842159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.619462E+03,2.631458E+03,5.754558E-02,2.602576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.954047E+03,3.214064E+03,1.049678E-01,3.178966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.135360E-01,2.406369E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.779441E-02,1.906662E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.103568E-01,2.360552E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.779441E-02,2.161566E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,8.718086E-02,2.640286E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
